Газовый котел De Dietrich Zena MS 24 BIC

Открытая камера сгорания
Встроенный бойлер 40 л
Макс. потребляемая мощность    0.125 кВт
КПД, %    91.0
Расход природного газа, до    2.73 м3/час
Расход сжиженного газа, до    2,00 кг/ч
Вес товара (нетто)    51 кг


Описание
Настенные двухконтурные низкотемпературные котлы
для отопления и ГВС благодаря встроенному буферному баку-накопителю объёмом 40 литров.
• MS 24 BIC (открытая камера сгорания) — с подключением к дымовой трубе
• MS 24 BIC FF (закрытая камера сгорания) — с принудительным отводом продуктов сгорания, для подключения к горизонтальному или вертикальному коаксиальному дымоходу (конфигурации С12х, С32х),
к раздельным трубопроводам забора воздуха и удаления продуктов сгорания (конфигурация С52) или к системе 3СЕ (конфигурация С42х)
• Возможна работа на природном газе или пропане (набор для переоборудования на пропан заказывается как дополнительное оборудование)
• Высокая производительность по ГВС — 3* обеспечивается буферным баком-накопителем из нержавеющей стали (емкость 40 литров), который подсоединен к пластинчатому теплообменнику, насосу
ГВС и переключающему клапану отопление/ГВС
• Первичный медный теплообменник покрыт слоем алюминиево-кремниевой краски, для увеличения его жаростойкости
• Газовый блок с 2 клапанами безопасности и с внешним устройством модуляции мощности
• Атмосферная горелка с рампой из нержавеющей стали, электронным розжигом и ионизационным контролем пламени
• Функциональная электронная панель управления с цифровым дисплеем
• Гидравлический блок из композитного материала содержит: 2-скоростной насос с автоматическим воздухоотводчиком, автоматический байпас, переключающий клапан отопление/ГВС, реле давления
воды, кран для слива, предохранительный клапан на 3 бар для отопления, манометр, пластинчатый теплообменник из нержавеющей стали, предохранительный клапан на 7 бар для ГВС, съемные фильтры для
контуров отопления и ГВС, ограничитель расхода для контуров отопления и ГВС
• Датчик тяги для котла с открытой камерой сгорания и вытяжной вентилятор и реле давления воздуха для моделей с закрытой камерой сгорания
• Расширительный бак объемом 6 литров, монтажная планка для настенного крепления и кабель питания для подключения к электрической сети входят в комплект поставки котла
• Принадлежности для гидравлического подключения заказываются отдельно
• Объем поставки: 1 упаковка


